{
  "source": {
    "repository": "MATPOWER/matpower",
    "path": "data/case39.m",
    "commit_sha": "b6c85b0323d20fb801cab3377c803a285d730847",
    "raw_url": "https://raw.githubusercontent.com/MATPOWER/matpower/master/data/case39.m",
    "source_note": "MATPOWER case39 comments state that line-flow limits and area data were added from the PSERC TC Calculator; this is a modified reference case, not a direct thermal certification of the MathWorks model."
  },
  "system": {
    "name": "New England 39-bus case",
    "baseMVA": 100,
    "bus_count": 39,
    "all_bus_base_kV_unique": [
      345
    ],
    "branch_count": 46,
    "line_branch_count": 34,
    "transformer_branch_count": 12
  },
  "rating_semantics": {
    "rateA": "continuous/long-term reference MVA rating as encoded in MATPOWER case39",
    "rateB": "secondary reference MVA rating as encoded in MATPOWER case39",
    "rateC": "tertiary reference MVA rating as encoded in MATPOWER case39",
    "current_conversion": "I_ref = rateA_MVA*1e6/(sqrt(3)*V_base_kV*1e3); RMS-equivalent only",
    "model_equivalence_verified": false,
    "thermal_limit_verified": false,
    "transformer_side_current_equivalence_verified": false
  },
  "branches": [
    {
      "branch_index": 1,
      "from_bus": 1,
      "to_bus": 2,
      "type": "line",
      "component_name": "B1_to_B2",
      "reverse_component_name": "B2_to_B1",
      "r_pu": 0.0035,
      "x_pu": 0.0411,
      "b_pu": 0.6987,
      "rateA_MVA": 600,
      "rateB_MVA": 600,
      "rateC_MVA": 600,
      "tap_ratio": 0,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 1004.08742467761,
      "to_end_rateA_current_A": 1004.08742467761
    },
    {
      "branch_index": 2,
      "from_bus": 1,
      "to_bus": 39,
      "type": "line",
      "component_name": "B1_to_B39",
      "reverse_component_name": "B39_to_B1",
      "r_pu": 0.001,
      "x_pu": 0.025,
      "b_pu": 0.75,
      "rateA_MVA": 1000,
      "rateB_MVA": 1000,
      "rateC_MVA": 1000,
      "tap_ratio": 0,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 1673.47904112935,
      "to_end_rateA_current_A": 1673.47904112935
    },
    {
      "branch_index": 3,
      "from_bus": 2,
      "to_bus": 3,
      "type": "line",
      "component_name": "B2_to_B3",
      "reverse_component_name": "B3_to_B2",
      "r_pu": 0.0013,
      "x_pu": 0.0151,
      "b_pu": 0.2572,
      "rateA_MVA": 500,
      "rateB_MVA": 500,
      "rateC_MVA": 500,
      "tap_ratio": 0,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 836.739520564675,
      "to_end_rateA_current_A": 836.739520564675
    },
    {
      "branch_index": 4,
      "from_bus": 2,
      "to_bus": 25,
      "type": "line",
      "component_name": "B2_to_B25",
      "reverse_component_name": "B25_to_B2",
      "r_pu": 0.007,
      "x_pu": 0.0086,
      "b_pu": 0.146,
      "rateA_MVA": 500,
      "rateB_MVA": 500,
      "rateC_MVA": 500,
      "tap_ratio": 0,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 836.739520564675,
      "to_end_rateA_current_A": 836.739520564675
    },
    {
      "branch_index": 5,
      "from_bus": 2,
      "to_bus": 30,
      "type": "transformer",
      "component_name": "TF_B2_to_B30",
      "reverse_component_name": "TF_B30_to_B2",
      "r_pu": 0,
      "x_pu": 0.0181,
      "b_pu": 0,
      "rateA_MVA": 900,
      "rateB_MVA": 900,
      "rateC_MVA": 2500,
      "tap_ratio": 1.025,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 1506.131137016415,
      "to_end_rateA_current_A": 1506.131137016415
    },
    {
      "branch_index": 6,
      "from_bus": 3,
      "to_bus": 4,
      "type": "line",
      "component_name": "B3_to_B4",
      "reverse_component_name": "B4_to_B3",
      "r_pu": 0.0013,
      "x_pu": 0.0213,
      "b_pu": 0.2214,
      "rateA_MVA": 500,
      "rateB_MVA": 500,
      "rateC_MVA": 500,
      "tap_ratio": 0,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 836.739520564675,
      "to_end_rateA_current_A": 836.739520564675
    },
    {
      "branch_index": 7,
      "from_bus": 3,
      "to_bus": 18,
      "type": "line",
      "component_name": "B3_to_B18",
      "reverse_component_name": "B18_to_B3",
      "r_pu": 0.0011,
      "x_pu": 0.0133,
      "b_pu": 0.2138,
      "rateA_MVA": 500,
      "rateB_MVA": 500,
      "rateC_MVA": 500,
      "tap_ratio": 0,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 836.739520564675,
      "to_end_rateA_current_A": 836.739520564675
    },
    {
      "branch_index": 8,
      "from_bus": 4,
      "to_bus": 5,
      "type": "line",
      "component_name": "B4_to_B5",
      "reverse_component_name": "B5_to_B4",
      "r_pu": 0.0008,
      "x_pu": 0.0128,
      "b_pu": 0.1342,
      "rateA_MVA": 600,
      "rateB_MVA": 600,
      "rateC_MVA": 600,
      "tap_ratio": 0,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 1004.08742467761,
      "to_end_rateA_current_A": 1004.08742467761
    },
    {
      "branch_index": 9,
      "from_bus": 4,
      "to_bus": 14,
      "type": "line",
      "component_name": "B4_to_B14",
      "reverse_component_name": "B14_to_B4",
      "r_pu": 0.0008,
      "x_pu": 0.0129,
      "b_pu": 0.1382,
      "rateA_MVA": 500,
      "rateB_MVA": 500,
      "rateC_MVA": 500,
      "tap_ratio": 0,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 836.739520564675,
      "to_end_rateA_current_A": 836.739520564675
    },
    {
      "branch_index": 10,
      "from_bus": 5,
      "to_bus": 6,
      "type": "line",
      "component_name": "B5_to_B6",
      "reverse_component_name": "B6_to_B5",
      "r_pu": 0.0002,
      "x_pu": 0.0026,
      "b_pu": 0.0434,
      "rateA_MVA": 1200,
      "rateB_MVA": 1200,
      "rateC_MVA": 1200,
      "tap_ratio": 0,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 2008.17484935522,
      "to_end_rateA_current_A": 2008.17484935522
    },
    {
      "branch_index": 11,
      "from_bus": 5,
      "to_bus": 8,
      "type": "line",
      "component_name": "B5_to_B8",
      "reverse_component_name": "B8_to_B5",
      "r_pu": 0.0008,
      "x_pu": 0.0112,
      "b_pu": 0.1476,
      "rateA_MVA": 900,
      "rateB_MVA": 900,
      "rateC_MVA": 900,
      "tap_ratio": 0,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 1506.131137016415,
      "to_end_rateA_current_A": 1506.131137016415
    },
    {
      "branch_index": 12,
      "from_bus": 6,
      "to_bus": 7,
      "type": "line",
      "component_name": "B6_to_B7",
      "reverse_component_name": "B7_to_B6",
      "r_pu": 0.0006,
      "x_pu": 0.0092,
      "b_pu": 0.113,
      "rateA_MVA": 900,
      "rateB_MVA": 900,
      "rateC_MVA": 900,
      "tap_ratio": 0,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 1506.131137016415,
      "to_end_rateA_current_A": 1506.131137016415
    },
    {
      "branch_index": 13,
      "from_bus": 6,
      "to_bus": 11,
      "type": "line",
      "component_name": "B6_to_B11",
      "reverse_component_name": "B11_to_B6",
      "r_pu": 0.0007,
      "x_pu": 0.0082,
      "b_pu": 0.1389,
      "rateA_MVA": 480,
      "rateB_MVA": 480,
      "rateC_MVA": 480,
      "tap_ratio": 0,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 803.269939742088,
      "to_end_rateA_current_A": 803.269939742088
    },
    {
      "branch_index": 14,
      "from_bus": 6,
      "to_bus": 31,
      "type": "transformer",
      "component_name": "TF_B6_to_B31",
      "reverse_component_name": "TF_B31_to_B6",
      "r_pu": 0,
      "x_pu": 0.025,
      "b_pu": 0,
      "rateA_MVA": 1800,
      "rateB_MVA": 1800,
      "rateC_MVA": 1800,
      "tap_ratio": 1.07,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 3012.26227403283,
      "to_end_rateA_current_A": 3012.26227403283
    },
    {
      "branch_index": 15,
      "from_bus": 7,
      "to_bus": 8,
      "type": "line",
      "component_name": "B7_to_B8",
      "reverse_component_name": "B8_to_B7",
      "r_pu": 0.0004,
      "x_pu": 0.0046,
      "b_pu": 0.078,
      "rateA_MVA": 900,
      "rateB_MVA": 900,
      "rateC_MVA": 900,
      "tap_ratio": 0,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 1506.131137016415,
      "to_end_rateA_current_A": 1506.131137016415
    },
    {
      "branch_index": 16,
      "from_bus": 8,
      "to_bus": 9,
      "type": "line",
      "component_name": "B8_to_B9",
      "reverse_component_name": "B9_to_B8",
      "r_pu": 0.0023,
      "x_pu": 0.0363,
      "b_pu": 0.3804,
      "rateA_MVA": 900,
      "rateB_MVA": 900,
      "rateC_MVA": 900,
      "tap_ratio": 0,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 1506.131137016415,
      "to_end_rateA_current_A": 1506.131137016415
    },
    {
      "branch_index": 17,
      "from_bus": 9,
      "to_bus": 39,
      "type": "line",
      "component_name": "B9_to_B39",
      "reverse_component_name": "B39_to_B9",
      "r_pu": 0.001,
      "x_pu": 0.025,
      "b_pu": 1.2,
      "rateA_MVA": 900,
      "rateB_MVA": 900,
      "rateC_MVA": 900,
      "tap_ratio": 0,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 1506.131137016415,
      "to_end_rateA_current_A": 1506.131137016415
    },
    {
      "branch_index": 18,
      "from_bus": 10,
      "to_bus": 11,
      "type": "line",
      "component_name": "B10_to_B11",
      "reverse_component_name": "B11_to_B10",
      "r_pu": 0.0004,
      "x_pu": 0.0043,
      "b_pu": 0.0729,
      "rateA_MVA": 600,
      "rateB_MVA": 600,
      "rateC_MVA": 600,
      "tap_ratio": 0,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 1004.08742467761,
      "to_end_rateA_current_A": 1004.08742467761
    },
    {
      "branch_index": 19,
      "from_bus": 10,
      "to_bus": 13,
      "type": "line",
      "component_name": "B10_to_B13",
      "reverse_component_name": "B13_to_B10",
      "r_pu": 0.0004,
      "x_pu": 0.0043,
      "b_pu": 0.0729,
      "rateA_MVA": 600,
      "rateB_MVA": 600,
      "rateC_MVA": 600,
      "tap_ratio": 0,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 1004.08742467761,
      "to_end_rateA_current_A": 1004.08742467761
    },
    {
      "branch_index": 20,
      "from_bus": 10,
      "to_bus": 32,
      "type": "transformer",
      "component_name": "TF_B10_to_B32",
      "reverse_component_name": "TF_B32_to_B10",
      "r_pu": 0,
      "x_pu": 0.02,
      "b_pu": 0,
      "rateA_MVA": 900,
      "rateB_MVA": 900,
      "rateC_MVA": 2500,
      "tap_ratio": 1.07,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 1506.131137016415,
      "to_end_rateA_current_A": 1506.131137016415
    },
    {
      "branch_index": 21,
      "from_bus": 12,
      "to_bus": 11,
      "type": "transformer",
      "component_name": "TF_B12_to_B11",
      "reverse_component_name": "TF_B11_to_B12",
      "r_pu": 0.0016,
      "x_pu": 0.0435,
      "b_pu": 0,
      "rateA_MVA": 500,
      "rateB_MVA": 500,
      "rateC_MVA": 500,
      "tap_ratio": 1.006,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 836.739520564675,
      "to_end_rateA_current_A": 836.739520564675
    },
    {
      "branch_index": 22,
      "from_bus": 12,
      "to_bus": 13,
      "type": "transformer",
      "component_name": "TF_B12_to_B13",
      "reverse_component_name": "TF_B13_to_B12",
      "r_pu": 0.0016,
      "x_pu": 0.0435,
      "b_pu": 0,
      "rateA_MVA": 500,
      "rateB_MVA": 500,
      "rateC_MVA": 500,
      "tap_ratio": 1.006,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 836.739520564675,
      "to_end_rateA_current_A": 836.739520564675
    },
    {
      "branch_index": 23,
      "from_bus": 13,
      "to_bus": 14,
      "type": "line",
      "component_name": "B13_to_B14",
      "reverse_component_name": "B14_to_B13",
      "r_pu": 0.0009,
      "x_pu": 0.0101,
      "b_pu": 0.1723,
      "rateA_MVA": 600,
      "rateB_MVA": 600,
      "rateC_MVA": 600,
      "tap_ratio": 0,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 1004.08742467761,
      "to_end_rateA_current_A": 1004.08742467761
    },
    {
      "branch_index": 24,
      "from_bus": 14,
      "to_bus": 15,
      "type": "line",
      "component_name": "B14_to_B15",
      "reverse_component_name": "B15_to_B14",
      "r_pu": 0.0018,
      "x_pu": 0.0217,
      "b_pu": 0.366,
      "rateA_MVA": 600,
      "rateB_MVA": 600,
      "rateC_MVA": 600,
      "tap_ratio": 0,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 1004.08742467761,
      "to_end_rateA_current_A": 1004.08742467761
    },
    {
      "branch_index": 25,
      "from_bus": 15,
      "to_bus": 16,
      "type": "line",
      "component_name": "B15_to_B16",
      "reverse_component_name": "B16_to_B15",
      "r_pu": 0.0009,
      "x_pu": 0.0094,
      "b_pu": 0.171,
      "rateA_MVA": 600,
      "rateB_MVA": 600,
      "rateC_MVA": 600,
      "tap_ratio": 0,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 1004.08742467761,
      "to_end_rateA_current_A": 1004.08742467761
    },
    {
      "branch_index": 26,
      "from_bus": 16,
      "to_bus": 17,
      "type": "line",
      "component_name": "B16_to_B17",
      "reverse_component_name": "B17_to_B16",
      "r_pu": 0.0007,
      "x_pu": 0.0089,
      "b_pu": 0.1342,
      "rateA_MVA": 600,
      "rateB_MVA": 600,
      "rateC_MVA": 600,
      "tap_ratio": 0,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 1004.08742467761,
      "to_end_rateA_current_A": 1004.08742467761
    },
    {
      "branch_index": 27,
      "from_bus": 16,
      "to_bus": 19,
      "type": "line",
      "component_name": "B16_to_B19",
      "reverse_component_name": "B19_to_B16",
      "r_pu": 0.0016,
      "x_pu": 0.0195,
      "b_pu": 0.304,
      "rateA_MVA": 600,
      "rateB_MVA": 600,
      "rateC_MVA": 2500,
      "tap_ratio": 0,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 1004.08742467761,
      "to_end_rateA_current_A": 1004.08742467761
    },
    {
      "branch_index": 28,
      "from_bus": 16,
      "to_bus": 21,
      "type": "line",
      "component_name": "B16_to_B21",
      "reverse_component_name": "B21_to_B16",
      "r_pu": 0.0008,
      "x_pu": 0.0135,
      "b_pu": 0.2548,
      "rateA_MVA": 600,
      "rateB_MVA": 600,
      "rateC_MVA": 600,
      "tap_ratio": 0,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 1004.08742467761,
      "to_end_rateA_current_A": 1004.08742467761
    },
    {
      "branch_index": 29,
      "from_bus": 16,
      "to_bus": 24,
      "type": "line",
      "component_name": "B16_to_B24",
      "reverse_component_name": "B24_to_B16",
      "r_pu": 0.0003,
      "x_pu": 0.0059,
      "b_pu": 0.068,
      "rateA_MVA": 600,
      "rateB_MVA": 600,
      "rateC_MVA": 600,
      "tap_ratio": 0,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 1004.08742467761,
      "to_end_rateA_current_A": 1004.08742467761
    },
    {
      "branch_index": 30,
      "from_bus": 17,
      "to_bus": 18,
      "type": "line",
      "component_name": "B17_to_B18",
      "reverse_component_name": "B18_to_B17",
      "r_pu": 0.0007,
      "x_pu": 0.0082,
      "b_pu": 0.1319,
      "rateA_MVA": 600,
      "rateB_MVA": 600,
      "rateC_MVA": 600,
      "tap_ratio": 0,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 1004.08742467761,
      "to_end_rateA_current_A": 1004.08742467761
    },
    {
      "branch_index": 31,
      "from_bus": 17,
      "to_bus": 27,
      "type": "line",
      "component_name": "B17_to_B27",
      "reverse_component_name": "B27_to_B17",
      "r_pu": 0.0013,
      "x_pu": 0.0173,
      "b_pu": 0.3216,
      "rateA_MVA": 600,
      "rateB_MVA": 600,
      "rateC_MVA": 600,
      "tap_ratio": 0,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 1004.08742467761,
      "to_end_rateA_current_A": 1004.08742467761
    },
    {
      "branch_index": 32,
      "from_bus": 19,
      "to_bus": 20,
      "type": "transformer",
      "component_name": "TF_B19_to_B20",
      "reverse_component_name": "TF_B20_to_B19",
      "r_pu": 0.0007,
      "x_pu": 0.0138,
      "b_pu": 0,
      "rateA_MVA": 900,
      "rateB_MVA": 900,
      "rateC_MVA": 2500,
      "tap_ratio": 1.06,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 1506.131137016415,
      "to_end_rateA_current_A": 1506.131137016415
    },
    {
      "branch_index": 33,
      "from_bus": 19,
      "to_bus": 33,
      "type": "transformer",
      "component_name": "TF_B19_to_B33",
      "reverse_component_name": "TF_B33_to_B19",
      "r_pu": 0.0007,
      "x_pu": 0.0142,
      "b_pu": 0,
      "rateA_MVA": 900,
      "rateB_MVA": 900,
      "rateC_MVA": 2500,
      "tap_ratio": 1.07,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 1506.131137016415,
      "to_end_rateA_current_A": 1506.131137016415
    },
    {
      "branch_index": 34,
      "from_bus": 20,
      "to_bus": 34,
      "type": "transformer",
      "component_name": "TF_B20_to_B34",
      "reverse_component_name": "TF_B34_to_B20",
      "r_pu": 0.0009,
      "x_pu": 0.018,
      "b_pu": 0,
      "rateA_MVA": 900,
      "rateB_MVA": 900,
      "rateC_MVA": 2500,
      "tap_ratio": 1.009,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 1506.131137016415,
      "to_end_rateA_current_A": 1506.131137016415
    },
    {
      "branch_index": 35,
      "from_bus": 21,
      "to_bus": 22,
      "type": "line",
      "component_name": "B21_to_B22",
      "reverse_component_name": "B22_to_B21",
      "r_pu": 0.0008,
      "x_pu": 0.014,
      "b_pu": 0.2565,
      "rateA_MVA": 900,
      "rateB_MVA": 900,
      "rateC_MVA": 900,
      "tap_ratio": 0,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 1506.131137016415,
      "to_end_rateA_current_A": 1506.131137016415
    },
    {
      "branch_index": 36,
      "from_bus": 22,
      "to_bus": 23,
      "type": "line",
      "component_name": "B22_to_B23",
      "reverse_component_name": "B23_to_B22",
      "r_pu": 0.0006,
      "x_pu": 0.0096,
      "b_pu": 0.1846,
      "rateA_MVA": 600,
      "rateB_MVA": 600,
      "rateC_MVA": 600,
      "tap_ratio": 0,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 1004.08742467761,
      "to_end_rateA_current_A": 1004.08742467761
    },
    {
      "branch_index": 37,
      "from_bus": 22,
      "to_bus": 35,
      "type": "transformer",
      "component_name": "TF_B22_to_B35",
      "reverse_component_name": "TF_B35_to_B22",
      "r_pu": 0,
      "x_pu": 0.0143,
      "b_pu": 0,
      "rateA_MVA": 900,
      "rateB_MVA": 900,
      "rateC_MVA": 2500,
      "tap_ratio": 1.025,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 1506.131137016415,
      "to_end_rateA_current_A": 1506.131137016415
    },
    {
      "branch_index": 38,
      "from_bus": 23,
      "to_bus": 24,
      "type": "line",
      "component_name": "B23_to_B24",
      "reverse_component_name": "B24_to_B23",
      "r_pu": 0.0022,
      "x_pu": 0.035,
      "b_pu": 0.361,
      "rateA_MVA": 600,
      "rateB_MVA": 600,
      "rateC_MVA": 600,
      "tap_ratio": 0,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 1004.08742467761,
      "to_end_rateA_current_A": 1004.08742467761
    },
    {
      "branch_index": 39,
      "from_bus": 23,
      "to_bus": 36,
      "type": "transformer",
      "component_name": "TF_B23_to_B36",
      "reverse_component_name": "TF_B36_to_B23",
      "r_pu": 0.0005,
      "x_pu": 0.0272,
      "b_pu": 0,
      "rateA_MVA": 900,
      "rateB_MVA": 900,
      "rateC_MVA": 2500,
      "tap_ratio": 1,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 1506.131137016415,
      "to_end_rateA_current_A": 1506.131137016415
    },
    {
      "branch_index": 40,
      "from_bus": 25,
      "to_bus": 26,
      "type": "line",
      "component_name": "B25_to_B26",
      "reverse_component_name": "B26_to_B25",
      "r_pu": 0.0032,
      "x_pu": 0.0323,
      "b_pu": 0.531,
      "rateA_MVA": 600,
      "rateB_MVA": 600,
      "rateC_MVA": 600,
      "tap_ratio": 0,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 1004.08742467761,
      "to_end_rateA_current_A": 1004.08742467761
    },
    {
      "branch_index": 41,
      "from_bus": 25,
      "to_bus": 37,
      "type": "transformer",
      "component_name": "TF_B25_to_B37",
      "reverse_component_name": "TF_B37_to_B25",
      "r_pu": 0.0006,
      "x_pu": 0.0232,
      "b_pu": 0,
      "rateA_MVA": 900,
      "rateB_MVA": 900,
      "rateC_MVA": 2500,
      "tap_ratio": 1.025,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 1506.131137016415,
      "to_end_rateA_current_A": 1506.131137016415
    },
    {
      "branch_index": 42,
      "from_bus": 26,
      "to_bus": 27,
      "type": "line",
      "component_name": "B26_to_B27",
      "reverse_component_name": "B27_to_B26",
      "r_pu": 0.0014,
      "x_pu": 0.0147,
      "b_pu": 0.2396,
      "rateA_MVA": 600,
      "rateB_MVA": 600,
      "rateC_MVA": 600,
      "tap_ratio": 0,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 1004.08742467761,
      "to_end_rateA_current_A": 1004.08742467761
    },
    {
      "branch_index": 43,
      "from_bus": 26,
      "to_bus": 28,
      "type": "line",
      "component_name": "B26_to_B28",
      "reverse_component_name": "B28_to_B26",
      "r_pu": 0.0043,
      "x_pu": 0.0474,
      "b_pu": 0.7802,
      "rateA_MVA": 600,
      "rateB_MVA": 600,
      "rateC_MVA": 600,
      "tap_ratio": 0,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 1004.08742467761,
      "to_end_rateA_current_A": 1004.08742467761
    },
    {
      "branch_index": 44,
      "from_bus": 26,
      "to_bus": 29,
      "type": "line",
      "component_name": "B26_to_B29",
      "reverse_component_name": "B29_to_B26",
      "r_pu": 0.0057,
      "x_pu": 0.0625,
      "b_pu": 1.029,
      "rateA_MVA": 600,
      "rateB_MVA": 600,
      "rateC_MVA": 600,
      "tap_ratio": 0,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 1004.08742467761,
      "to_end_rateA_current_A": 1004.08742467761
    },
    {
      "branch_index": 45,
      "from_bus": 28,
      "to_bus": 29,
      "type": "line",
      "component_name": "B28_to_B29",
      "reverse_component_name": "B29_to_B28",
      "r_pu": 0.0014,
      "x_pu": 0.0151,
      "b_pu": 0.249,
      "rateA_MVA": 600,
      "rateB_MVA": 600,
      "rateC_MVA": 600,
      "tap_ratio": 0,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 1004.08742467761,
      "to_end_rateA_current_A": 1004.08742467761
    },
    {
      "branch_index": 46,
      "from_bus": 29,
      "to_bus": 38,
      "type": "transformer",
      "component_name": "TF_B29_to_B38",
      "reverse_component_name": "TF_B38_to_B29",
      "r_pu": 0.0008,
      "x_pu": 0.0156,
      "b_pu": 0,
      "rateA_MVA": 1200,
      "rateB_MVA": 1200,
      "rateC_MVA": 2500,
      "tap_ratio": 1.025,
      "phase_shift_deg": 0,
      "status": 1,
      "from_bus_base_kV": 345,
      "to_bus_base_kV": 345,
      "from_end_rateA_current_A": 2008.17484935522,
      "to_end_rateA_current_A": 2008.17484935522
    }
  ]
}
