# TDSC-R1 原生 IEEE39 决定性证据链：真实模型、可达集与拒绝后行为审计（2026-11-25）

**审计范围：** MathWorks R2024b 官方 `IEEE39BusSystem`、独立复制模型 `IEEE39BusSystem_AEFCUnpriv`、原生 Simulink 数据、明确保留的历史基线数据。**最终结论：全网严格安全认证尚未满足，六方法真实恢复增益不可评价。** 不得将未满足条件写成 TDSC 正面结论。

## 1. 原始实验已经执行，但原独立审计脚本有错误

来源 MATLAB commit `30eb3a58bf9d092e1303e7be3492b36f6458382e`，原始真实数据来自：

- 原生冒烟 + 严格：<https://github.com/startkz/AEFC/actions/runs/45540058141> ，冻结 GitHub 工件 ID 14989876895。
- 六方法相同终端代理监督器：<https://github.com/startkz/AEFC/actions/runs/45540058143>，冻结工件 ID 14990165014。

这两个工作流的 MATLAB 动态仿真**均已成功**，却在随后 Python 独立审核步骤因 `abs(list)` 错误失败。修复后新建独立 CI，使用 `actions/download-artifact` 对原始工件做**不重新仿真、逐轨迹 SHA-256 绑定**的完整审核，结果通过：

<https://github.com/startkz/AEFC/actions/runs/45544343781>

| 证据类型 | 真实回合 | 每回合采样 | 总采样 | 执行攻击生效采样 | 10 机超出恢复集合 | 成功恢复事件 | 十机代理采样安全越界 |
|---|---:|---:|---:|---:|---:|---:|---:|
| 冒烟（AEFC / Supervisor） | 16 | 181 | 2,896 | 1,200 | 0 | 0 | 0 |
| 严格全状态无证书，拒绝额外 Pref | 8 | 181 | 1,448 | 600 | 0 | 0 | 0 |
| 六方法同代理监督器 | 24 | 181 | 4,344 | 1,800 | 0 | 0 | 0 |
| **合计** | **48** | — | **8,688** | **3,600** | **0** | **0** | **0** |

严格模式中额外 Pref 命令在 1,448 / 1,448 点被拒绝，控制增量精确为零；相同攻击、相同物理种子条件下，严格 AEFC-Full 与 Supervisor-only 的 4 组配对十机真实速度轨迹逐点完全相同。**原调速器的既有控制回路仍在，但这种观测不意味着它已获得完整物理安全证明。** 执行端攻击仍在 75 个攻击窗口采样实际生效。

**核心负面证据：** 攻击结束时十台发电机从未超出预先冻结的恢复集合。因此不能用这些回合声称“攻击后恢复 48/48”，也不能计算物理恢复时间优势。数值上主实验 AEFC 对十机速度的小幅误差改善属于正常范围内扰动响应对照，不是“损坏后恢复”。

## 2. 真实模型可观测性的结构审计

对官方 IEEE39 原生模型扫描 9,102 个 Simulink 块并枚举输出接口，发现转速候选 20 路，覆盖 10 台发电机。但以当前显式信号名称和连接规则未发现验证过的母线电压、转子角和支路电流/负载通道：

<https://github.com/startkz/AEFC/actions/runs/45544601546>

“未在名称筛选中发现”并**不**意味着内部不存在物理变量。上一阶段 `xout` 的 201 个保存条目、976 个数值分量已严格分解为 AVR/励磁器 150 + Governor/原动机 30 + Grid 求解器内部数据 796；976 不能被解释为 976 个独立物理状态，更无法自动当作合法在线传感器。当前仍缺乏可识别的全部 39 母线电压、支路限值、机组角和安全控制状态的受信测量/集合型观测映射。

新建的 `aefc_ieee39_simscape_algebraic_inventory.m` 使用 MathWorks 官方 `SimscapeLogType=all` 及 `simscape.logging.getSimulationLog`（R2024a 起可用）审计 Simscape 原始物理变量日志；这只是**离线候选识别**，不会把求解器真值回灌给在线控制器。即使能成功提取，也须先验证电气量的来源、计量单位、采样时间与误差界。

## 3. 真实十机输出的经验一步覆盖反例

使用冻结六方法样本，每个方法×场景采用种子 0 的最大十机转速增量训练一个候选一步包络，使用种子 1 作为测试，不改变原始仿真。

<https://github.com/startkz/AEFC/actions/runs/45545121484>

| 包络系数（诊断性） | 单步分量总检查 | 失败检查 | 实测覆盖率 |
|---|---:|---:|---:|
| 1.00× | 21,600 | 1,118 | 94.8241% |
| 1.25× | 21,600 | 291 | 98.6528% |
| 2.00× | 21,600 | 0 | 100% |

2 倍覆盖是对这批样本的**事后数据性质**，既不是扰动 Lipschitz 证明，也不能覆盖中间时刻或全网代数约束。该诊断严格禁止将 `0/21600` 的经验越界数写成严格数学保证。另，独立种子数量只有 2，统计推断能力不足。

## 4. 证明机制已实现：精确区间 index-1 DAE 的 Krawczyk + Picard

新增 `analysis/dae_interval_certificate.py`，对

```
xdot = f(x,z,u,w), 0=g(x,z,u,w), x in X0, z in Z
```

使用**精确有理数区间**计算 Krawczyk 算子。如果 `K(X_tube,U,W,Z)` 严格包含于 `interior(Z)`，且全参数范围的代数根算子一致收缩，则对所有允许的 (x,u,w) 可证明根存在唯一。进一步使用充分条件

```
X0 + [0,h] * F(X_tube, Z, U, W) subset interior(X_tube)
X_tube subset SafeX; Z subset SafeZ; U subset SafeU
```

证明整个保持区间的状态包含，并以

```
X(t+h) subset X0 + h*F(X_tube,Z,U,W)
```

给出一步包含。其**严格性以真实方程的 interval extension、初始集合、index-1 条件和所有扰动包络已经被验证为前提**。测试采用明确定义的合成 DAE，包含 500 次真实解析解轨迹采样以及代数解不存在、状态管太小和未验证模型条件的拒绝用例：

<https://github.com/startkz/AEFC/actions/runs/45544820665>

此证明程序尚未与真实官方 Simscape IEEE39 的完整结构方程、区间 Jacobian、代数唯一性区域和真实不确定性参数对接，故仍不得宣称“真实 IEEE39 可达集已证明”。

## 5. 拒绝额外 Pref 命令后，实际备用物理路径核验

旧严格模式的可靠事实为：

- 额外 Pref 修正全部被拒绝、原生模型的原始参考控制路径保持接入；
- 原生执行端恶意 Pref 偏置按计划继续生效；
- 10 台发电机的采样转速均落在预定代理安全盒内；
- AEFC-Full 与 Supervisor-only 的严格模式十机真实轨迹完全一致。

新增真实原生模型插装：

```
original_governor_pref_reference
native_delivered_pref_reference
pref_interposition_error
```

每个真实采样逐维核查：

```
DeliveredPref = NativeBasePref + AuthorizedCorrection + PostShieldAttack
```

并保留未重采样的原始 Simulink 物理监控时刻。新工作流：

<https://github.com/startkz/AEFC/actions/runs/45544671065>

**重要限制：** 此举能够核查命令权限、原有 Pref 传输链未丢失及已观测速度的物理行为，但不是验证原始 Governor 在全部可能扰动下的控制可行域、网络电压、支路热安全或连续时间积分区间安全。严格拒绝“额外控制增量”不等于认证了真实系统的备用安全控制器。

## 6. 尚未关闭的安全认证条件

| 要求 | 现状 | 是否可写入 TDSC 完整安全结论 |
|---|---|---|
| 10 台机组物理转速和 4 个在线转速观测通道 | 已实测 | 仅可写观测范围内的数值证据 |
| 全部电气安全相关的状态、39 母线电压、支路潮流、内部执行器状态 | 未完成可信在线映射 | 否 |
| 真实官方 IEEE39 DAE 规范方程与 index-1 条件、代数根唯一性区间 | 未验证 | 否 |
| 真实 IEEE39 全状态观测误差界和完整输入/扰动置信之外的严格包络 | 未验证 | 否 |
| 非线性一步状态管、采样间保持区间的严格可达性 | 仅合成模型条件性测试 | 否 |
| 备用 Governor 策略的稳健安全不变集和失效后可行性 | 已观察执行路径，未完成证明 | 否 |
| 确实存在恢复集合外暴露的独立六方法配对种子 | 当前 0 / 48 | 否 |

当前 `configs/ieee39_fullstate_certification_requirements.json` 与 `analysis/audit_ieee39_fullstate_gate.py` 的合理结果仍为 **BLOCKED**；未获认证的默认控制路径不被升级为“已认证备份”。

## 7. 后续技术决策

首先从原生 Simscape 电气网获得可明确标定的 39 母线电压、支路电流/潮流和机组角测量映射，同时区分其在原生仿真器中作为离线真值或在线合法物理传感器的使用边界。必须以实际物理电路参数和拓扑建立可验证的 index-1 DAE 及有界误差区间；仅 4×4 有限差分 Pref/转速矩阵和数值线性化不足以推导该模型。然后对备用调速器建立闭环不变性和求解失效安全动作证明，在实际电网中产生与安全假设一致、攻击结束后真实超出恢复集合的压力场景，最后冻结独立种子比较六方法。

这条路径必须优先于增加对照数量或调整阈值；当前不能把“完成 48 回合仿真”当作“完成真实物理恢复实验”。

**本分支仍应保持 Draft PR，禁止按完成全 IEEE39 P0 审批。**
